<!doctype html><html lang="zh-Hant"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>空調負荷與選機管理｜試用版</title><style>
:root{font-family:system-ui,'Microsoft JhengHei',sans-serif;color:#223044;background:#f4f7fb}*{box-sizing:border-box}body{margin:0}.top{background:#122b48;color:white;padding:22px max(18px,calc((100vw - 1200px)/2))}.top h1{margin:0;font-size:23px}.top p{margin:6px 0 0;color:#c2d5e8;font-size:13px}.wrap{max-width:1200px;margin:auto;padding:22px 16px}.tabs{display:flex;gap:8px;flex-wrap:wrap;margin:14px 0 18px}.tabs button{border:1px solid #cbd5e1;background:white;padding:10px 15px;color:#31506b;border-radius:9px;cursor:pointer}.tabs button.active{background:#176b83;color:white;border-color:#176b83}.panel{background:white;border:1px solid #e1e8ee;border-radius:13px;padding:19px;margin-bottom:16px;box-shadow:0 3px 12px #1a33500a}.panel h2{font-size:18px;margin:0 0 13px}.hint{font-size:12px;color:#697b8a}.formgrid{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:12px}.field{display:flex;flex-direction:column;gap:6px;font-size:13px;color:#496273}input,select{padding:10px;border:1px solid #cbd7e2;border-radius:7px;width:100%;background:#fff;color:#192e3d;font-size:14px}button{cursor:pointer}.btn{background:#126b80;color:white;border:0;border-radius:7px;padding:10px 14px}.btn.secondary{background:#ecf5f8;color:#14667a}.btn.danger{background:#fff1f0;color:#b44a4a}.buttons{display:flex;gap:8px;flex-wrap:wrap;margin:15px 0}.scroll{overflow:auto}.data{border-collapse:collapse;width:100%;min-width:1000px;font-size:13px}.data th{background:#eff4f8;text-align:left;color:#446072;padding:10px 8px;white-space:nowrap}.data td{padding:8px;border-bottom:1px solid #e8edf1;white-space:nowrap}.data input,.data select{min-width:90px;padding:7px;font-size:13px}.data input.room{min-width:150px}.data input.small{min-width:74px;width:80px}.data select.machine{min-width:220px;max-width:260px}.data select.brand{min-width:120px;max-width:170px}.data input.manualkw{min-width:112px;width:118px}.manualhint{font-size:11px;color:#99681b;display:block;margin-top:3px}.ok{color:#0b8b5d;font-weight:700}.warn{color:#bc701c;font-weight:700}.bad{color:#c14444;font-weight:700}.stats{display:grid;grid-template-columns:repeat(4,minmax(0,1fr));gap:11px}.stat{background:#eff7f9;border-radius:9px;padding:13px}.stat b{display:block;font-size:23px;color:#175d70;margin-top:4px}.stat span{font-size:12px;color:#527185}.notice{background:#fff8e9;border-left:3px solid #db963e;padding:10px 12px;margin:12px 0;font-size:13px;color:#7b5b23}.hidden{display:none}#notice{min-height:18px;color:#146c61;font-size:13px}.catalog-form{display:grid;grid-template-columns:repeat(3,minmax(0,1fr));gap:10px}.pill{font-size:12px;padding:4px 8px;background:#eaf1f5;border-radius:7px}.foot{font-size:12px;color:#63778a;line-height:1.7}@media(max-width:700px){.formgrid,.stats,.catalog-form{grid-template-columns:repeat(2,minmax(0,1fr))}.panel{padding:13px}.top{padding:18px}.top h1{font-size:20px}}@media(max-width:460px){.formgrid,.catalog-form{grid-template-columns:1fr}}
</style></head><body><header class="top"><h1>空調負荷計算 × 多廠牌選機</h1><p>分離式 · VRV / VRF · 冰水系統｜五份型錄資料整合版 v0.3｜先選廠牌、自動配對與手動容量</p></header><main class="wrap"><div class="tabs"><button class="active" data-tab="rooms">空間與負荷</button><button data-tab="match">系統選機</button><button data-tab="catalog">型錄資料庫</button><button data-tab="report">統計與匯出</button></div>
<section id="rooms" class="panel"><h2>01　案件與空間負荷</h2><div class="formgrid"><label class="field">案件名稱<input id="project" placeholder="例如：○○辦公室空調改善"></label><label class="field">樓層／區域<input id="floor" placeholder="例如：1F"></label><label class="field">面積單位<select id="areaUnit"><option value="ping">坪</option><option value="m2">m²</option></select></label><label class="field">負荷單位<select id="loadUnit"><option value="kcal">kcal/h／坪或m²</option><option value="kw">kW／坪或m²</option></select></label></div><div class="notice">設計負荷與設備型錄應採相同設計條件。初版採用原表 1 kW ≈ 860 kcal/h；原表冰水容量以 1 RT = 3000 kcal/h 計，僅供延續原計算方式。</div><div class="buttons"><button class="btn" onclick="addRoom()">＋ 新增空間</button><button class="btn secondary" onclick="duplicateLast()">複製上一筆</button></div><div class="scroll"><table class="data"><thead><tr><th>室名</th><th>面積</th><th>負荷密度</th><th>系統類別</th><th>指定廠牌</th><th>系統編號</th><th>負荷 kW</th><th>負荷 kcal/h</th><th>操作</th></tr></thead><tbody id="roomRows"></tbody></table></div></section>
<section id="match" class="panel hidden"><h2>02　自動選機及手動指定</h2><p class="hint">第一頁輸入面積與熱負荷後，先選廠牌，系統會依該廠牌自動選出符合需求的最小型錄冷房能力與機型；也可手動改選機型、冷房 kW 或台數。更換廠牌／機型會清除該筆手動 kW，重新讀取型錄。系統編號用於 VRF 外機分組。</p><div class="scroll"><table class="data"><thead><tr><th>室名／系統</th><th>需求 kW</th><th>先選廠牌</th><th>建議／指定室內機</th><th>單台冷房 kW（可手改）</th><th>台數</th><th>總容量 kW</th><th>容量裕度</th><th>判斷</th></tr></thead><tbody id="matchRows"></tbody></table></div><h2 style="margin-top:24px">VRV / VRF 室外機分組</h2><p class="hint">請在下面輸入各系統室外機的「型錄額定冷房能力 kW」，即可計算室內機額定容量總和／室外機額定容量的名目連結率。此值不是廠牌的實際能力修正或可連接性保證。</p><div class="scroll"><table class="data"><thead><tr><th>系統編號</th><th>室內機額定合計 kW</th><th>外機型號（手填）</th><th>外機額定 kW</th><th>名目連結率</th><th>狀態</th></tr></thead><tbody id="outdoorRows"></tbody></table></div></section>
<section id="catalog" class="panel hidden"><h2>03　設備型錄資料庫</h2><p class="hint">已整合五份型錄部分已核對的具體機型及冷房 kW，並保留原 Excel 示範容量。每筆標示來源年度及頁碼；型錄尚未全部逐項建檔。正式型錄可逐筆新增，亦可透過 CSV 大量匯入。冰水原表僅有風量級，未填實際冷房能力前不會參與自動選機。</p><div class="catalog-form"><label class="field">廠牌<input id="cbrand" placeholder="例：大金"></label><label class="field">系統<select id="ctype"><option>分離式</option><option>VRF</option><option>冰水</option></select></label><label class="field">系列<input id="cseries" placeholder="例：吊隱式"></label><label class="field">型號<input id="cmodel" placeholder="完整型號"></label><label class="field">額定冷房能力 kW<input type="number" id="ckw" min="0" step="0.01" placeholder="例如 5.6"></label><label class="field">風量 CMH（選填）<input type="number" id="cair" min="0" placeholder="例如 800"></label></div><div class="buttons"><button class="btn" onclick="addCatalog()">＋ 新增型錄規格</button><button class="btn secondary" onclick="document.getElementById('csvFile').click()">匯入型錄 CSV</button><button class="btn secondary" onclick="catalogTemplate()">下載 CSV 範本</button><input id="csvFile" type="file" accept=".csv,text/csv" hidden onchange="importCSV(this)"></div><div class="formgrid" style="margin:12px 0"><label class="field">查詢廠牌或型號<input id="csearch" oninput="renderCatalog()" placeholder="輸入關鍵字"></label><label class="field">篩選類別<select id="cfilter" onchange="renderCatalog()"><option value="">全部</option><option>分離式</option><option>VRF</option><option>冰水</option></select></label></div><div class="scroll"><table class="data"><thead><tr><th>廠牌</th><th>系統</th><th>系列</th><th>型號</th><th>能力 kW</th><th>風量 CMH</th><th>備註</th><th>操作</th></tr></thead><tbody id="catalogRows"></tbody></table></div></section>
<section id="report" class="panel hidden"><h2>04　案件統計與報表</h2><div class="stats" id="stats"></div><div id="systemReport" style="margin-top:20px"></div><div class="buttons"><button class="btn" onclick="downloadCSV()">匯出選機清單 CSV</button><button class="btn secondary" onclick="downloadJSON()">備份整個案件 JSON</button><button class="btn secondary" onclick="document.getElementById('jsonFile').click()">匯入案件備份</button><button class="btn secondary" onclick="window.print()">列印報表</button><input id="jsonFile" type="file" accept=".json" hidden onchange="importJSON(this)"></div></section><p id="notice"></p><p class="foot">型錄已核對規格屬於初步選機；多聯室內外機配對、管長、能力修正及允許連結率仍未自動認證。萬士益2024與2025為不同年度型錄，不能自行混搭。 本工具目前是單機瀏覽器試用版：資料使用此瀏覽器 localStorage 儲存，並非伺服器雲端資料庫；換電腦／清除瀏覽器資料可能遺失，請定期匯出備份。正式線上版需另行部署網站、帳號與共用資料庫。操作：第一頁先選廠牌，第二頁自動匹配，亦可修改機型、冷房 kW 與台數。手改 kW 僅影響該空間，不修改正式型錄。型錄匹配僅為初步建議，VRF 配管、容量修正、允許連結率，以及冰水系統盤管、風量、機外靜壓等均須以實際廠牌技術資料與工程設計覆核。</p></main>
<script>const SEED=[{"id": "official1", "brand": "萬士益", "type": "分離式", "series": "2025 鼎極 TH 壁掛", "model": "RA-28TH32M", "kw": 2.8, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 4, "note": "2025 型錄 P.4｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official2", "brand": "萬士益", "type": "分離式", "series": "2025 鼎極 TH 壁掛", "model": "RA-36TH32M", "kw": 3.6, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 4, "note": "2025 型錄 P.4｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official3", "brand": "萬士益", "type": "分離式", "series": "2025 鼎極 TH 壁掛", "model": "RA-41TH32M", "kw": 4.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 4, "note": "2025 型錄 P.4｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official4", "brand": "萬士益", "type": "分離式", "series": "2025 鼎極 TH 壁掛", "model": "RA-50TH32M", "kw": 5.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 4, "note": "2025 型錄 P.4｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official5", "brand": "萬士益", "type": "分離式", "series": "2025 鼎極 TH 壁掛", "model": "RA-63TH32M", "kw": 6.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 4, "note": "2025 型錄 P.4｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official6", "brand": "萬士益", "type": "分離式", "series": "2025 鼎極 TH 壁掛", "model": "RA-72TH32M", "kw": 7.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 4, "note": "2025 型錄 P.4｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official7", "brand": "萬士益", "type": "分離式", "series": "2025 尊榮 NH 壁掛", "model": "RA-28NH32", "kw": 2.8, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 5, "note": "2025 型錄 P.5｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official8", "brand": "萬士益", "type": "分離式", "series": "2025 尊榮 NH 壁掛", "model": "RA-36NH32", "kw": 3.7, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 5, "note": "2025 型錄 P.5｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official9", "brand": "萬士益", "type": "分離式", "series": "2025 尊榮 NH 壁掛", "model": "RA-41NH32", "kw": 4.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 5, "note": "2025 型錄 P.5｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official10", "brand": "萬士益", "type": "分離式", "series": "2025 尊榮 NH 壁掛", "model": "RA-50NH32", "kw": 5.3, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 5, "note": "2025 型錄 P.5｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official11", "brand": "萬士益", "type": "分離式", "series": "2025 尊榮 NH 壁掛", "model": "RA-72NH32", "kw": 7.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 5, "note": "2025 型錄 P.5｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official12", "brand": "萬士益", "type": "分離式", "series": "2025 尊榮 NH 壁掛", "model": "RA-85NH32", "kw": 8.6, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 5, "note": "2025 型錄 P.5｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official13", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-28PHN32", "kw": 2.8, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official14", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-36PHN32", "kw": 3.6, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official15", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-41PHN32", "kw": 4.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official16", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-50PHN32", "kw": 5.3, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official17", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-63PHN32", "kw": 6.3, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official18", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-72PHN32", "kw": 7.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official19", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-80PHN32", "kw": 8.0, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official20", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-28PC32", "kw": 2.8, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official21", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-36PC32", "kw": 3.6, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official22", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-41PC32", "kw": 4.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official23", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-50PC32", "kw": 5.3, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official24", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-63PC32", "kw": 6.3, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official25", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-72PC32", "kw": 7.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official26", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-80PC32", "kw": 8.0, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official27", "brand": "萬士益", "type": "分離式", "series": "2025 超值 SC 壁掛", "model": "RA-28SC32", "kw": 2.8, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official28", "brand": "萬士益", "type": "分離式", "series": "2025 超值 SC 壁掛", "model": "RA-36SC32", "kw": 3.6, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official29", "brand": "萬士益", "type": "分離式", "series": "2025 超值 SC 壁掛", "model": "RA-41SC32", "kw": 4.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official30", "brand": "萬士益", "type": "分離式", "series": "2025 超值 SC 壁掛", "model": "RA-50SC32", "kw": 5.3, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official31", "brand": "萬士益", "type": "分離式", "series": "2025 超值 SC 壁掛", "model": "RA-72SC32", "kw": 7.4, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official32", "brand": "萬士益", "type": "分離式", "series": "2025 超級 TC 壁掛", "model": "RA-28TC", "kw": 2.8, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 8, "note": "2025 型錄 P.8｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official33", "brand": "萬士益", "type": "分離式", "series": "2025 超級 TC 壁掛", "model": "RA-36TC", "kw": 3.6, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 8, "note": "2025 型錄 P.8｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official34", "brand": "萬士益", "type": "分離式", "series": "2025 超級 TC 壁掛", "model": "RA-41TC", "kw": 4.4, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 8, "note": "2025 型錄 P.8｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official35", "brand": "萬士益", "type": "分離式", "series": "2025 超級 TC 壁掛", "model": "RA-50TC", "kw": 5.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 8, "note": "2025 型錄 P.8｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official36", "brand": "萬士益", "type": "分離式", "series": "2025 超級 TC 壁掛", "model": "RA-63TC", "kw": 6.3, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 8, "note": "2025 型錄 P.8｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official37", "brand": "萬士益", "type": "分離式", "series": "2025 超級 TC 壁掛", "model": "RA-72TC", "kw": 7.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 8, "note": "2025 型錄 P.8｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official38", "brand": "萬士益", "type": "分離式", "series": "2025 超級 TC 壁掛", "model": "RA-85TC", "kw": 8.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 8, "note": "2025 型錄 P.8｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official39", "brand": "萬士益", "type": "分離式", "series": "2025 超級 MSN 壁掛", "model": "RA-100MSN", "kw": 10.1, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 9, "note": "2025 型錄 P.9｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official40", "brand": "萬士益", "type": "分離式", "series": "2025 超級 MSN 壁掛", "model": "RA-112MSN", "kw": 11.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 9, "note": "2025 型錄 P.9｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official41", "brand": "萬士益", "type": "分離式", "series": "2025 超級 MSN 壁掛", "model": "RA-140MSN", "kw": 14.1, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 9, "note": "2025 型錄 P.9｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official42", "brand": "萬士益", "type": "分離式", "series": "2025 超級 MSN 壁掛", "model": "RA-160MSN", "kw": 16.0, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 9, "note": "2025 型錄 P.9｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official43", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-85PHN32", "kw": 8.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official44", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PHN 壁掛", "model": "RA-90PHN32", "kw": 9.0, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official45", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-85PC32", "kw": 8.5, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official46", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PC 壁掛", "model": "RA-90PC32", "kw": 9.0, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 7, "note": "2025 型錄 P.7｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official47", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PH 壁掛", "model": "RA-100PH32", "kw": 10.1, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official48", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PH 壁掛", "model": "RA-112PH32", "kw": 11.2, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official49", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PH 壁掛", "model": "RA-140PH32", "kw": 14.1, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official50", "brand": "萬士益", "type": "分離式", "series": "2025 旗艦 PH 壁掛", "model": "RA-160PH32", "kw": 16.0, "airflow": "", "year": 2025, "role": "室內機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 6, "note": "2025 型錄 P.6｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official51", "brand": "萬士益", "type": "VRF", "series": "2025 小多聯 MRV 室外機", "model": "MRV-052NH32", "kw": 5.2, "airflow": "", "year": 2025, "role": "室外機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 10, "note": "2025 型錄 P.10｜小多聯室外機；需依原廠配對表檢查可連接室內機"}, {"id": "official52", "brand": "萬士益", "type": "VRF", "series": "2025 小多聯 MRV 室外機", "model": "MRV-074NH32", "kw": 7.4, "airflow": "", "year": 2025, "role": "室外機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 10, "note": "2025 型錄 P.10｜小多聯室外機；需依原廠配對表檢查可連接室內機"}, {"id": "official53", "brand": "萬士益", "type": "VRF", "series": "2025 小多聯 MRV 室外機", "model": "MRV-085NH32", "kw": 8.5, "airflow": "", "year": 2025, "role": "室外機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 10, "note": "2025 型錄 P.10｜小多聯室外機；需依原廠配對表檢查可連接室內機"}, {"id": "official54", "brand": "萬士益", "type": "VRF", "series": "2025 小多聯 MRV 室外機", "model": "MRV-105NH32", "kw": 10.5, "airflow": "", "year": 2025, "role": "室外機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 10, "note": "2025 型錄 P.10｜小多聯室外機；需依原廠配對表檢查可連接室內機"}, {"id": "official55", "brand": "萬士益", "type": "VRF", "series": "2025 小多聯 MRV 室外機", "model": "MRV-130NH32", "kw": 13.0, "airflow": "", "year": 2025, "role": "室外機", "source": "萬士益114年摺頁型錄0409(縮小版).pdf", "page": 10, "note": "2025 型錄 P.10｜小多聯室外機；需依原廠配對表檢查可連接室內機"}, {"id": "official56", "brand": "萬士益", "type": "VRF", "series": "2024 HMD 落地室內機", "model": "RXV-120HMD", "kw": 11.2, "airflow": "", "year": 2024, "role": "室內機", "source": "萬士益113年度商用空調型錄.pdf", "page": 10, "note": "2024 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official57", "brand": "萬士益", "type": "VRF", "series": "2024 HMD 落地室內機", "model": "RXV-140HMD", "kw": 14.0, "airflow": "", "year": 2024, "role": "室內機", "source": "萬士益113年度商用空調型錄.pdf", "page": 10, "note": "2024 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official58", "brand": "萬士益", "type": "VRF", "series": "2024 HMD 落地室內機", "model": "RXV-160HMD", "kw": 16.0, "airflow": "", "year": 2024, "role": "室內機", "source": "萬士益113年度商用空調型錄.pdf", "page": 10, "note": "2024 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official59", "brand": "三菱重工", "type": "分離式", "series": "2025 未來 ZSXT 壁掛", "model": "DXK25ZSXT2-W", "kw": 2.5, "airflow": "", "year": 2025, "role": "室內機", "source": "三菱重工_2025_分離式Catalog.pdf", "page": 10, "note": "2025 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official60", "brand": "三菱重工", "type": "分離式", "series": "2025 未來 ZSXT 壁掛", "model": "DXK35ZSXT2-W", "kw": 3.5, "airflow": "", "year": 2025, "role": "室內機", "source": "三菱重工_2025_分離式Catalog.pdf", "page": 10, "note": "2025 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official61", "brand": "三菱重工", "type": "分離式", "series": "2025 未來 ZSXT 壁掛", "model": "DXK41ZSXT2-W", "kw": 4.1, "airflow": "", "year": 2025, "role": "室內機", "source": "三菱重工_2025_分離式Catalog.pdf", "page": 10, "note": "2025 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official62", "brand": "三菱重工", "type": "分離式", "series": "2025 未來 ZSXT 壁掛", "model": "DXK50ZSXT2-W", "kw": 5.0, "airflow": "", "year": 2025, "role": "室內機", "source": "三菱重工_2025_分離式Catalog.pdf", "page": 10, "note": "2025 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official63", "brand": "三菱重工", "type": "分離式", "series": "2025 未來 ZSXT 壁掛", "model": "DXK60ZSXT2-W", "kw": 6.1, "airflow": "", "year": 2025, "role": "室內機", "source": "三菱重工_2025_分離式Catalog.pdf", "page": 10, "note": "2025 型錄 P.10｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official64", "brand": "大金", "type": "分離式", "series": "2023 橫綱 V 壁掛", "model": "FTXM22VVLT", "kw": 2.2, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official65", "brand": "大金", "type": "分離式", "series": "2023 橫綱 V 壁掛", "model": "FTXM28VVLT", "kw": 2.8, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official66", "brand": "大金", "type": "分離式", "series": "2023 橫綱 V 壁掛", "model": "FTXM36VVLT", "kw": 3.5, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official67", "brand": "大金", "type": "分離式", "series": "2023 橫綱 V 壁掛", "model": "FTXM41VVLT", "kw": 4.1, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official68", "brand": "大金", "type": "分離式", "series": "2023 橫綱 V 壁掛", "model": "FTXM50VVLT", "kw": 5.0, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official69", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV22XVLT", "kw": 2.2, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official70", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV28XVLT", "kw": 2.8, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official71", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV41XVLT", "kw": 4.1, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official72", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV50XVLT", "kw": 5.0, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official73", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV60XVLT", "kw": 6.0, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official74", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV71XVLT", "kw": 7.2, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official75", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV80XVLT", "kw": 8.0, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official76", "brand": "大金", "type": "分離式", "series": "2023 橫綱 X 壁掛", "model": "FTXV90XVLT", "kw": 8.7, "airflow": "", "year": 2023, "role": "室內機", "source": "2023大金型錄.pdf", "page": 49, "note": "2023 型錄 P.49｜型錄額定冷房能力；選機仍需核對配對及運轉條件"}, {"id": "official77", "brand": "大金", "type": "VRF", "series": "2023 家用小型多聯室外機", "model": "2MXP50TVLT", "kw": 5.0, "airflow": "", "year": 2023, "role": "室外機", "source": "2023大金型錄.pdf", "page": 52, "note": "2023 型錄 P.52｜家用多聯室外機，非商用 VRV H；必須按配對表核對"}, {"id": "official78", "brand": "大金", "type": "VRF", "series": "2023 家用小型多聯室外機", "model": "2MXP85WVLT", "kw": 8.5, "airflow": "", "year": 2023, "role": "室外機", "source": "2023大金型錄.pdf", "page": 52, "note": "2023 型錄 P.52｜家用多聯室外機，非商用 VRV H；必須按配對表核對"}, {"id": "official79", "brand": "大金", "type": "VRF", "series": "2023 家用小型多聯室外機", "model": "2MXM56RVLT", "kw": 5.6, "airflow": "", "year": 2023, "role": "室外機", "source": "2023大金型錄.pdf", "page": 52, "note": "2023 型錄 P.52｜家用多聯室外機，非商用 VRV H；必須按配對表核對"}, {"id": "official80", "brand": "大金", "type": "VRF", "series": "2023 家用小型多聯室外機", "model": "2MXM75RVLT", "kw": 7.2, "airflow": "", "year": 2023, "role": "室外機", "source": "2023大金型錄.pdf", "page": 52, "note": "2023 型錄 P.52｜家用多聯室外機，非商用 VRV H；必須按配對表核對"}, {"id": "official81", "brand": "大金", "type": "VRF", "series": "2023 家用小型多聯室外機", "model": "3MXM90RVLT", "kw": 8.5, "airflow": "", "year": 2023, "role": "室外機", "source": "2023大金型錄.pdf", "page": 52, "note": "2023 型錄 P.52｜家用多聯室外機，非商用 VRV H；必須按配對表核對"}, {"id": "official82", "brand": "大金", "type": "VRF", "series": "2023 家用小型多聯室外機", "model": "4MXM110RVLT", "kw": 10.5, "airflow": "", "year": 2023, "role": "室外機", "source": "2023大金型錄.pdf", "page": 52, "note": "2023 型錄 P.52｜家用多聯室外機，非商用 VRV H；必須按配對表核對"}, {"id": "official83", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ8AYLT", "kw": 22.4, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 24, "note": "2020 型錄 P.24｜商用 VRV H；配對/修正須另行審核"}, {"id": "official84", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ10AYLT", "kw": 28.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 24, "note": "2020 型錄 P.24｜商用 VRV H；配對/修正須另行審核"}, {"id": "official85", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ12AYLT", "kw": 33.5, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 24, "note": "2020 型錄 P.24｜商用 VRV H；配對/修正須另行審核"}, {"id": "official86", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ14AYLT", "kw": 40.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 24, "note": "2020 型錄 P.24｜商用 VRV H；配對/修正須另行審核"}, {"id": "official87", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ16AYLT", "kw": 45.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 24, "note": "2020 型錄 P.24｜商用 VRV H；配對/修正須另行審核"}, {"id": "official88", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ18AYLT", "kw": 50.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 24, "note": "2020 型錄 P.24｜商用 VRV H；配對/修正須另行審核"}, {"id": "official89", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ20AYLT", "kw": 54.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 24, "note": "2020 型錄 P.24｜商用 VRV H；配對/修正須另行審核"}, {"id": "official90", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ22ANYLT", "kw": 61.5, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 25, "note": "2020 型錄 P.25｜商用 VRV H；配對/修正須另行審核"}, {"id": "official91", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ24ANYLT", "kw": 67.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 25, "note": "2020 型錄 P.25｜商用 VRV H；配對/修正須另行審核"}, {"id": "official92", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ26ANYLT", "kw": 73.5, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 25, "note": "2020 型錄 P.25｜商用 VRV H；配對/修正須另行審核"}, {"id": "official93", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ28ANYLT", "kw": 78.5, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 25, "note": "2020 型錄 P.25｜商用 VRV H；配對/修正須另行審核"}, {"id": "official94", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ30ANYLT", "kw": 85.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 25, "note": "2020 型錄 P.25｜商用 VRV H；配對/修正須另行審核"}, {"id": "official95", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ32ANYLT", "kw": 90.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 25, "note": "2020 型錄 P.25｜商用 VRV H；配對/修正須另行審核"}, {"id": "official96", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ34ANYLT", "kw": 95.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 25, "note": "2020 型錄 P.25｜商用 VRV H；配對/修正須另行審核"}, {"id": "official97", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ36ANYLT", "kw": 100.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 26, "note": "2020 型錄 P.26｜商用 VRV H；配對/修正須另行審核"}, {"id": "official98", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ38ANYLT", "kw": 104.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 26, "note": "2020 型錄 P.26｜商用 VRV H；配對/修正須另行審核"}, {"id": "official99", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ40ANYLT", "kw": 108.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 26, "note": "2020 型錄 P.26｜商用 VRV H；配對/修正須另行審核"}, {"id": "official100", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ42ANYLT", "kw": 117.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 26, "note": "2020 型錄 P.26｜商用 VRV H；配對/修正須另行審核"}, {"id": "official101", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ44ANYLT", "kw": 121.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 26, "note": "2020 型錄 P.26｜商用 VRV H；配對/修正須另行審核"}, {"id": "official102", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ46ANYLT", "kw": 130.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 26, "note": "2020 型錄 P.26｜商用 VRV H；配對/修正須另行審核"}, {"id": "official103", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ48ANYLT", "kw": 135.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 27, "note": "2020 型錄 P.27｜商用 VRV H；配對/修正須另行審核"}, {"id": "official104", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ50ANYLT", "kw": 140.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 27, "note": "2020 型錄 P.27｜商用 VRV H；配對/修正須另行審核"}, {"id": "official105", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ52ANYLT", "kw": 145.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 27, "note": "2020 型錄 P.27｜商用 VRV H；配對/修正須另行審核"}, {"id": "official106", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ54ANYLT", "kw": 150.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 27, "note": "2020 型錄 P.27｜商用 VRV H；配對/修正須另行審核"}, {"id": "official107", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ56ANYLT", "kw": 154.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 27, "note": "2020 型錄 P.27｜商用 VRV H；配對/修正須另行審核"}, {"id": "official108", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ58ANYLT", "kw": 158.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 27, "note": "2020 型錄 P.27｜商用 VRV H；配對/修正須另行審核"}, {"id": "official109", "brand": "大金", "type": "VRF", "series": "2020 VRV H RXYQ-A 室外機", "model": "RXYQ60ANYLT", "kw": 162.0, "airflow": "", "year": 2020, "role": "室外機", "source": "2020年 VRV H 電子版型錄.pdf", "page": 27, "note": "2020 型錄 P.27｜商用 VRV H；配對/修正須另行審核"}, {"id": "cat1", "brand": "萬士益", "type": "分離式", "series": "R410 吊隱", "model": "容量級 2.8 kW（型號待補）", "kw": 2.8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat2", "brand": "萬士益", "type": "分離式", "series": "R410 吊隱", "model": "容量級 4.1 kW（型號待補）", "kw": 4.1, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat3", "brand": "萬士益", "type": "分離式", "series": "R410 吊隱", "model": "容量級 5 kW（型號待補）", "kw": 5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat4", "brand": "萬士益", "type": "分離式", "series": "R410 吊隱", "model": "容量級 7.2 kW（型號待補）", "kw": 7.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat5", "brand": "萬士益", "type": "分離式", "series": "R410 吊隱", "model": "容量級 8.5 kW（型號待補）", "kw": 8.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat6", "brand": "萬士益", "type": "分離式", "series": "R410 吊隱", "model": "容量級 9 kW（型號待補）", "kw": 9, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat7", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 2.8 kW（型號待補）", "kw": 2.8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat8", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 4.1 kW（型號待補）", "kw": 4.1, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat9", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 5 kW（型號待補）", "kw": 5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat10", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 7.2 kW（型號待補）", "kw": 7.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat11", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 8.5 kW（型號待補）", "kw": 8.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat12", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 9 kW（型號待補）", "kw": 9, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat13", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 10 kW（型號待補）", "kw": 10, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat14", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 11.2 kW（型號待補）", "kw": 11.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat15", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 14 kW（型號待補）", "kw": 14, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat16", "brand": "萬士益", "type": "分離式", "series": "R32 吊隱", "model": "容量級 16 kW（型號待補）", "kw": 16, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat17", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 2.8 kW（型號待補）", "kw": 2.8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat18", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 3.6 kW（型號待補）", "kw": 3.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat19", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 4.5 kW（型號待補）", "kw": 4.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat20", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 5.6 kW（型號待補）", "kw": 5.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat21", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 7.1 kW（型號待補）", "kw": 7.1, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat22", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 8 kW（型號待補）", "kw": 8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat23", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 9 kW（型號待補）", "kw": 9, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat24", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 11.2 kW（型號待補）", "kw": 11.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat25", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 14 kW（型號待補）", "kw": 14, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat26", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 16 kW（型號待補）", "kw": 16, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat27", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 22.4 kW（型號待補）", "kw": 22.4, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat28", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 28 kW（型號待補）", "kw": 28, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat29", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 33.5 kW（型號待補）", "kw": 33.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat30", "brand": "萬士益", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 40 kW（型號待補）", "kw": 40, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat31", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 2.8 kW（型號待補）", "kw": 2.8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat32", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 3.6 kW（型號待補）", "kw": 3.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat33", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 4.5 kW（型號待補）", "kw": 4.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat34", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 5.6 kW（型號待補）", "kw": 5.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat35", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 7.1 kW（型號待補）", "kw": 7.1, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat36", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 8 kW（型號待補）", "kw": 8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat37", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 9 kW（型號待補）", "kw": 9, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat38", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 11.2 kW（型號待補）", "kw": 11.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat39", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 14 kW（型號待補）", "kw": 14, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat40", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 16 kW（型號待補）", "kw": 16, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat41", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 22.4 kW（型號待補）", "kw": 22.4, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat42", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 28 kW（型號待補）", "kw": 28, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat43", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 33.5 kW（型號待補）", "kw": 33.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat44", "brand": "萬士益", "type": "VRF", "series": "大商空 VRV 吊隱", "model": "容量級 40 kW（型號待補）", "kw": 40, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat45", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 2.2 kW（型號待補）", "kw": 2.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat46", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 2.8 kW（型號待補）", "kw": 2.8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat47", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 3.6 kW（型號待補）", "kw": 3.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat48", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 4.5 kW（型號待補）", "kw": 4.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat49", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 5.6 kW（型號待補）", "kw": 5.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat50", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 7.1 kW（型號待補）", "kw": 7.1, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat51", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 9 kW（型號待補）", "kw": 9, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat52", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 11.2 kW（型號待補）", "kw": 11.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat53", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 14 kW（型號待補）", "kw": 14, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat54", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 16 kW（型號待補）", "kw": 16, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat55", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 22.4 kW（型號待補）", "kw": 22.4, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat56", "brand": "三菱", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 28 kW（型號待補）", "kw": 28, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat57", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 2.2 kW（型號待補）", "kw": 2.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat58", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 2.8 kW（型號待補）", "kw": 2.8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat59", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 3.6 kW（型號待補）", "kw": 3.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat60", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 4.5 kW（型號待補）", "kw": 4.5, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat61", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 5.6 kW（型號待補）", "kw": 5.6, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat62", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 7.1 kW（型號待補）", "kw": 7.1, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat63", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 8 kW（型號待補）", "kw": 8, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat64", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 9 kW（型號待補）", "kw": 9, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat65", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 11.2 kW（型號待補）", "kw": 11.2, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat66", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 14 kW（型號待補）", "kw": 14, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat67", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 16 kW（型號待補）", "kw": 16, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat68", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 22.4 kW（型號待補）", "kw": 22.4, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat69", "brand": "開利", "type": "VRF", "series": "VRV 吊隱", "model": "容量級 28 kW（型號待補）", "kw": 28, "airflow": "", "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat70", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "400 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 400, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat71", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "600 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 600, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat72", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "800 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 800, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat73", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "1000 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 1000, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat74", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "1200 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 1200, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat75", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "1400 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 1400, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat76", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "1600 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 1600, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat77", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "2200 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 2200, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}, {"id": "cat78", "brand": "原表送風機", "type": "冰水", "series": "送風機風量級", "model": "2800 CMH（示範容量，須確認盤管性能）", "kw": "", "airflow": 2800, "note": "舊版示範容量，非已驗證完整機型；不參與預設自動選機", "role": "示範", "year": "原 Excel", "source": "空調熱負荷計算書-自動選機.xlsx", "page": ""}];
const KEY='hvac_proto_v02';let state;const $=x=>document.getElementById(x);const num=x=>Number(x)||0;const fixed=(x,n=2)=>Number(x||0).toFixed(n);const esc=x=>String(x??'').replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c]));const token=()=>Math.random().toString(36).slice(2,10);function initial(){return {project:'',floor:'',areaUnit:'ping',loadUnit:'kcal',rooms:[{id:token(),name:'空間 1',area:5,density:700,type:'分離式',sys:'S1',brand:'',qty:1,selected:'',manualKw:''}],catalog:SEED,outdoors:{}}}try{state=JSON.parse(localStorage.getItem(KEY))||initial()}catch{state=initial()}if(!Array.isArray(state.catalog))state.catalog=SEED;if(!Array.isArray(state.rooms))state.rooms=[];state.rooms.forEach(r=>{if(r.brand===undefined)r.brand='';if(r.manualKw===undefined)r.manualKw=''});state.outdoors ||= {};function save(){try{localStorage.setItem(KEY,JSON.stringify(state))}catch(e){message('儲存失敗，請先匯出備份')}}function message(t){$('notice').textContent=t}function loadKw(r){let a=num(r.area),d=num(r.density);return a*d*(state.areaUnit==='m2'?1:1)/(state.loadUnit==='kcal'?860:1)}function areaToKcal(r){return loadKw(r)*860}function brandsFor(r){return [...new Set(state.catalog.filter(x=>x.type===r.type&&x.role!=='室外機'&&x.role!=='示範'&&num(x.kw)>0).map(x=>x.brand))].sort((a,b)=>a.localeCompare(b,'zh-Hant'))}function brandChoice(r){let names=brandsFor(r);return `<select class="brand" onchange="updateRoom('${r.id}','brand',this.value)"><option value="" ${!r.brand?'selected':''}>請先選廠牌</option>${names.map(b=>`<option value="${esc(b)}" ${r.brand===b?'selected':''}>${esc(b)}</option>`).join('')}</select>`}function optionsFor(r){return state.catalog.filter(x=>x.type===r.type&&x.brand===r.brand&&x.role!=='室外機'&&x.role!=='示範'&&num(x.kw)>0).sort((a,b)=>num(a.kw)-num(b.kw)||String(a.model).localeCompare(String(b.model)))}function suggested(r){let need=loadKw(r)/Math.max(1,num(r.qty));return optionsFor(r).find(x=>num(x.kw)>=need)||null}function selected(r){if(!r.brand)return null;return optionsFor(r).find(x=>x.id===r.selected)||suggested(r)}function unitKw(r){let m=selected(r);return r.manualKw!==''&&r.manualKw!==null&&r.manualKw!==undefined&&Number.isFinite(Number(r.manualKw))&&Number(r.manualKw)>0?num(r.manualKw):(m?num(m.kw):0)}function choose(r){if(!r.brand)return '<span class="warn">請先選擇廠牌</span>';let opts=optionsFor(r);return `<select class="machine" onchange="updateRoom('${r.id}','selected',this.value)"><option value="" ${!r.selected?'selected':''}>自動推薦（依負荷）</option>${opts.map(x=>`<option value="${esc(x.id)}" ${r.selected===x.id?'selected':''}>${esc(x.model)} (${x.kw} kW)</option>`).join('')}</select>`}function manualInput(r){let m=selected(r),v=r.manualKw!==''&&r.manualKw!==null&&r.manualKw!==undefined?r.manualKw:(m?m.kw:'');return `<input class="manualkw" type="number" min="0" step="0.01" value="${esc(v)}" placeholder="${m?esc(m.kw):'請填 kW'}" onchange="updateRoom('${r.id}','manualKw',this.value)"><span class="manualhint">${r.manualKw!==''&&r.manualKw!=null?'已手動調整':'型錄自動帶入'}</span>`}function updateRoom(id,k,v){let r=state.rooms.find(x=>x.id===id);if(!r)return;r[k]=['area','density','qty'].includes(k)?num(v):v;if(k==='type'){r.brand='';r.selected='';r.manualKw=''}if(k==='brand'||k==='selected'){r.selected=k==='selected'?v:'';r.manualKw=''}save();renderAll()}function addRoom(){state.rooms.push({id:token(),name:'空間 '+(state.rooms.length+1),area:0,density:700,type:'分離式',brand:'',sys:'S1',qty:1,selected:'',manualKw:''});save();renderAll()}function duplicateLast(){if(!state.rooms.length)return addRoom();state.rooms.push({...state.rooms.at(-1),id:token(),name:state.rooms.at(-1).name+' 複製'});save();renderAll()}function removeRoom(id){state.rooms=state.rooms.filter(r=>r.id!==id);save();renderAll()}function renderRooms(){$('roomRows').innerHTML=state.rooms.map(r=>`<tr><td><input class="room" value="${esc(r.name)}" onchange="updateRoom('${r.id}','name',this.value)"></td><td><input class="small" type="number" min="0" step="0.01" value="${esc(r.area)}" onchange="updateRoom('${r.id}','area',this.value)"></td><td><input class="small" type="number" min="0" step="10" value="${esc(r.density)}" onchange="updateRoom('${r.id}','density',this.value)"></td><td><select onchange="updateRoom('${r.id}','type',this.value)">${['分離式','VRF','冰水'].map(t=>`<option ${r.type===t?'selected':''}>${t}</option>`).join('')}</select></td><td>${brandChoice(r)}</td><td><input class="small" value="${esc(r.sys)}" onchange="updateRoom('${r.id}','sys',this.value)"></td><td>${fixed(loadKw(r))}</td><td>${fixed(areaToKcal(r),0)}</td><td><button class="btn danger" onclick="removeRoom('${r.id}')">刪除</button></td></tr>`).join('')||'<tr><td colspan="9">尚無空間，請新增。</td></tr>'}function renderMatch(){$('matchRows').innerHTML=state.rooms.map(r=>{let m=selected(r),need=loadKw(r),unit=unitKw(r),cap=unit*Math.max(1,num(r.qty)),diff=cap-need,has=unit>0;return `<tr><td>${esc(r.name)} <span class="pill">${esc(r.type)} · ${esc(r.sys)}</span></td><td>${fixed(need)}</td><td>${brandChoice(r)}</td><td>${choose(r)}</td><td>${manualInput(r)}</td><td><input class="small" type="number" min="1" step="1" value="${esc(r.qty)}" onchange="updateRoom('${r.id}','qty',Math.max(1,Math.round(Number(this.value)||1)))"></td><td>${has?fixed(cap):'—'}</td><td>${has?fixed(diff):'—'}</td><td class="${!has?'warn':diff>=-1e-7?'ok':'bad'}">${!r.brand?'待選廠牌':!has?'待選機／填容量':diff>=-1e-7?'初步足夠':'容量不足'}</td></tr>`}).join('');let groups=[...new Set(state.rooms.filter(r=>r.type==='VRF').map(r=>r.sys))];$('outdoorRows').innerHTML=groups.map(g=>{let rs=state.rooms.filter(r=>r.type==='VRF'&&r.sys===g);let sum=rs.reduce((a,r)=>a+unitKw(r)*num(r.qty),0);let o=state.outdoors[g]||{};let ratio=num(o.kw)>0?sum/num(o.kw)*100:null;let brands=[...new Set(rs.map(r=>r.brand).filter(Boolean))];let catalog=state.catalog.filter(c=>c.role==='室外機'&&c.type==='VRF'&&(!brands.length||brands.includes(c.brand)));let conflict=brands.length>1;return `<tr><td>${esc(g)}${conflict?'<span class="bad">（多廠牌混用，請檢查）</span>':''}</td><td>${fixed(sum)}</td><td><select style="min-width:230px" onchange="setOutdoorCatalog('${esc(g)}',this.value)"><option value="">手動輸入／選擇型錄</option>${catalog.map(c=>`<option value="${esc(c.id)}" ${o.model===c.model?'selected':''}>${esc(c.brand)} ${esc(c.model)} (${c.kw} kW)</option>`).join('')}</select><input style="margin-top:5px" value="${esc(o.model||'')}" placeholder="外機型號" onchange="updateOutdoor('${esc(g)}','model',this.value)"></td><td><input class="small" type="number" min="0" step="0.01" value="${esc(o.kw||'')}" onchange="updateOutdoor('${esc(g)}','kw',this.value)"></td><td>${ratio===null?'—':fixed(ratio,1)+'%'}</td><td class="warn">${conflict?'須統一廠牌':ratio===null?'待填外機':'須核對型錄限制'}</td></tr>`}).join('')||'<tr><td colspan="6">尚未建立 VRF 系統。</td></tr>'}function setOutdoorCatalog(g,id){let c=state.catalog.find(x=>x.id===id);if(!c)return;state.outdoors[g]={model:c.model,kw:c.kw};save();renderMatch()}function updateOutdoor(g,k,v){state.outdoors[g] ||= {};state.outdoors[g][k]=v;save();renderMatch()}function renderCatalog(){let q=$('csearch').value.toLowerCase(),f=$('cfilter').value;let data=state.catalog.filter(c=>(!f||c.type===f)&&[c.brand,c.model,c.series].join(' ').toLowerCase().includes(q));$('catalogRows').innerHTML=data.slice(0,300).map(c=>`<tr><td>${esc(c.brand)}</td><td>${esc(c.type)}</td><td>${esc(c.series)}<small style="display:block;color:#6a8193">${esc(c.role||'室內機')}</small></td><td>${esc(c.model)}</td><td>${esc(c.kw||'—')}</td><td>${esc(c.airflow||'—')}</td><td>${esc(c.note||'')}</td><td><button class="btn danger" onclick="deleteCatalog('${c.id}')">刪除</button></td></tr>`).join('')+ (data.length>300?'<tr><td colspan="8">僅顯示前 300 筆，請使用查詢縮小範圍。</td></tr>':'')}function addCatalog(){let brand=$('cbrand').value.trim(),model=$('cmodel').value.trim(),type=$('ctype').value,kw=num($('ckw').value);if(!brand||!model||!(kw>0)){message('請填寫廠牌、型號及大於 0 的冷房能力 kW');return}state.catalog.push({id:token(),brand,type,series:$('cseries').value.trim(),model,kw,airflow:num($('cair').value)||'',note:'手動新增'});save();renderAll();message('已新增型錄資料')}function deleteCatalog(id){if(!confirm('確定刪除此型錄項目？'))return;state.catalog=state.catalog.filter(x=>x.id!==id);save();renderAll()}function renderReport(){let sum=state.rooms.reduce((a,r)=>a+loadKw(r),0),qty=state.rooms.reduce((a,r)=>a+num(r.qty),0),bad=state.rooms.filter(r=>!unitKw(r)||unitKw(r)*num(r.qty)<loadKw(r)-1e-7).length;let items=[['空間數',state.rooms.length],['總設計負荷 kW',fixed(sum)],['室內機台數',qty],['需確認空間',bad]];$('stats').innerHTML=items.map(x=>`<div class="stat"><span>${x[0]}</span><b>${x[1]}</b></div>`).join('');let groups={};state.rooms.forEach(r=>{let m=selected(r),key=r.type+' / '+r.sys+' / '+(r.brand||'未選廠牌')+' '+(m?m.model:'手動容量／未匹配')+' ('+(unitKw(r)||0)+' kW)';groups[key]=(groups[key]||0)+num(r.qty)});$('systemReport').innerHTML='<h2>各系統設備統計</h2><div class="scroll"><table class="data"><thead><tr><th>系統／設備</th><th>數量</th></tr></thead><tbody>'+Object.entries(groups).map(([k,v])=>`<tr><td>${esc(k)}</td><td>${v}</td></tr>`).join('')+'</tbody></table></div>'}function renderAll(){renderRooms();renderMatch();renderCatalog();renderReport()}for(let id of ['project','floor','areaUnit','loadUnit']){$(id).value=state[id]||($(id).options?$(id).options[0].value:'');$(id).addEventListener('change',e=>{state[id]=e.target.value;save();renderAll()})}document.querySelectorAll('[data-tab]').forEach(b=>b.addEventListener('click',()=>{document.querySelectorAll('[data-tab]').forEach(x=>x.classList.toggle('active',x===b));document.querySelectorAll('main section').forEach(s=>s.classList.toggle('hidden',s.id!==b.dataset.tab));renderAll()}));function csvEscape(v){return '"'+String(v??'').replace(/"/g,'""')+'"'}function makeCsv(rows){return '\ufeff'+rows.map(r=>r.map(csvEscape).join(',')).join('\r\n')}function download(text,name,type){let blob=new Blob([text],{type});let a=document.createElement('a');a.href=URL.createObjectURL(blob);a.download=name;document.body.append(a);a.click();setTimeout(()=>{URL.revokeObjectURL(a.href);a.remove()},100)}function downloadCSV(){let rows=[['案件','樓層','室名','系統','系統編號','面積','負荷密度','需求kW','指定廠牌','型號','每台冷房能力kW（含手動修正）','數量','總容量kW','容量判斷','能力來源']];state.rooms.forEach(r=>{let c=selected(r),unit=unitKw(r),cap=unit*num(r.qty),source=r.manualKw!==''&&r.manualKw!=null?'手動修改':'廠牌型錄';rows.push([state.project,state.floor,r.name,r.type,r.sys,r.area,r.density,fixed(loadKw(r)),r.brand||'',c?.model||'',unit||'',r.qty,unit?fixed(cap):'',!r.brand?'待選廠牌':!unit?'缺容量':cap>=loadKw(r)?'初步足夠':'不足',source])});download(makeCsv(rows),'空調選機清單.csv','text/csv;charset=utf-8')}function downloadJSON(){download(JSON.stringify(state,null,2),'空調負荷案件備份.json','application/json')}function importJSON(el){let f=el.files[0];if(!f)return;f.text().then(t=>{try{let v=JSON.parse(t);if(!Array.isArray(v.rooms)||!Array.isArray(v.catalog))throw Error('格式不符');state=v;state.rooms.forEach(r=>{if(r.brand===undefined)r.brand='';if(r.manualKw===undefined)r.manualKw=''});state.outdoors ||= {};save();['project','floor','areaUnit','loadUnit'].forEach(id=>$(id).value=state[id]||'');renderAll();message('案件備份已匯入')}catch(e){message('匯入失敗：'+e.message)}});el.value=''}function catalogTemplate(){download(makeCsv([['brand','type','series','model','kw','airflow','note'],['示範廠牌','分離式','壁掛式','示範型號',5.6,'','請填實際廠牌型錄']]),'型錄匯入範本.csv','text/csv;charset=utf-8')}function parseCSV(s){let rows=[],row=[],cur='',q=false;for(let i=0;i<s.length;i++){let c=s[i];if(c==='"'){if(q&&s[i+1]==='"'){cur+='"';i++}else q=!q}else if(c===','&&!q){row.push(cur);cur=''}else if((c==='\n'||c==='\r')&&!q){if(c==='\r'&&s[i+1]==='\n')i++;row.push(cur);if(row.some(x=>x.trim()))rows.push(row);row=[];cur=''}else cur+=c}row.push(cur);if(row.some(x=>x.trim()))rows.push(row);return rows}function importCSV(el){let f=el.files[0];if(!f)return;f.text().then(t=>{let rows=parseCSV(t.replace(/^\ufeff/,'')),head=rows.shift().map(x=>x.trim().toLowerCase());let keys=['brand','type','series','model','kw','airflow','note'];if(!keys.slice(0,5).every(k=>head.includes(k))){message('CSV 缺少必要欄位：brand,type,series,model,kw');return}let ok=0;for(let r of rows){let x=Object.fromEntries(keys.map(k=>[k,(r[head.indexOf(k)]||'').trim()]));if(!['分離式','VRF','冰水'].includes(x.type)||!(Number(x.kw)>0)||!x.brand||!x.model)continue;state.catalog.push({...x,id:token(),kw:Number(x.kw),airflow:num(x.airflow)||''});ok++}save();renderAll();message('已匯入 '+ok+' 筆有效設備型錄')}).catch(e=>message('CSV 讀取失敗'));el.value=''}renderAll();
</script></body></html>
